within cdl_models.Controls;
block MultipleZoneRatchetLoadResponse "multiple zone ratchet load response"

  parameter Integer nZones=4;
  parameter Real loadShedHourStart=16;
  parameter Real loadShedHourEnd=21;
  parameter Real TZonHeaSetNomOcc(unit="K")=273.15+22.2222;
  parameter Real TZonHeaSetNomUnocc(unit="K")=273.15+15.5556;
  parameter Real TZonCooSetNomOcc(unit="K")=273.15+25.5556;
  parameter Real TZonCooSetNomUnocc(unit="K")=273.15+32.2222;
    parameter Real loadShedDurationTypical(unit="s")=(loadShedHourEnd-loadShedHourStart)*3600;
    parameter Real reboundDuration(unit="s")=3600;
    parameter Real loadShedTempAmount=5;
    parameter Boolean loaSheHeaAct=true;
    parameter Boolean loaSheCooAct=true;
     parameter Real TRatThreshold=1.1111
    "Threshold of zone air temperature setpoint difference below which ratcheting is triggerd";
    parameter Real TRat=0.5556
    "Ratcheting temperature (defined as >0)";
               parameter Real TReb=0.5556
    "rebound temperature (defined as >0)";
      parameter Real samplePeriodRatchet(unit="s")=loadShedDurationTypical*0.3333*TRat/loadShedTempAmount/nZones
    "Sample period of the demand flexibility control";
          parameter Real samplePeriodRebound(unit="s")=reboundDuration*TReb/loadShedTempAmount/nZones
    "Sample period of rebound";
  Subsequences.OneZoneRatchetHeating single_zone_ratchet_heating[nZones](
    samplePeriodRatchet=samplePeriodRatchet,
    samplePeriodRebound=samplePeriodRebound,
    TRatThreshold=TRatThreshold,
    TRat=TRat,
    TReb=TReb,
    reboundDuration=reboundDuration)
    annotation (Placement(transformation(extent={{250,-12},{300,16}})));
  Subsequences.SelectSmallestTemperatureDifferenceOld temDifSelectionMinHeaRat(
      nZones=nZones)
    annotation (Placement(transformation(extent={{118,96},{138,116}})));
  Subsequences.SelectLargestTemperatureDifferenceOld temDifSelectionMaxHeaReb(
      nZones=nZones)
    annotation (Placement(transformation(extent={{116,66},{136,86}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZon[nZones](
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Current zone room air temperature" annotation (Placement(transformation(
          extent={{-320,58},{-280,98}}),  iconTransformation(extent={{-322,42},{
            -282,82}})),
            __cdl(semantic(
          metadataLanguage="Brick 1.3 text/turtle"
            "@prefix brick: <https://brickschema.org/schema/Brick#> .
            @prefix hpfs: <http://hpflex/shapes#> .
            @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
            @prefix sh: <http://www.w3.org/ns/shacl#> .
            @prefix qudt: <http://qudt.org/schema/qudt/> .
            @prefix ref: <https://brickschema.org/schema/Brick/ref#> .
            @prefix unit: <http://qudt.org/vocab/unit/> .
            hpfs:<cdl_instance_name> a rdfs:Class, sh:NodeShape ;
              sh:class brick:Zone_Air_Temperature_Sensor ;
              sh:property hpfs:temperature_Kelvin, hpfs:temperature_ref .
            hpfs:temperature_Kelvin a sh:PropertyShape ;
              sh:hasValue unit:Kelvin ;
              sh:minCount 1 ;
              sh:path qudt:hasUnit .
            hpfs:temperature_ref a sh:PropertyShape ;
              sh:minCount 1 ;
              sh:path ref:hasExternalReference .",
          naturalLanguage="en"
            "<cdl_instance_name> is a temperature reading input that should be hardwired to the zone air temperature sensor")));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZonHeaSetCur[nZones](
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Current zone temperature setpoint" annotation (Placement(transformation(
          extent={{-320,26},{-280,66}}),  iconTransformation(extent={{-322,10},{
            -282,50}})),
            __cdl(semantic(
          metadataLanguage="Brick 1.3 text/turtle"
            "@prefix brick: <https://brickschema.org/schema/Brick#> .
            @prefix hpfs: <http://hpflex/shapes#> .
            @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
            @prefix sh: <http://www.w3.org/ns/shacl#> .
            @prefix qudt: <http://qudt.org/schema/qudt/> .
            @prefix ref: <https://brickschema.org/schema/Brick/ref#> .
            @prefix unit: <http://qudt.org/vocab/unit/> .
            hpfs:<cdl_instance_name> a rdfs:Class, sh:NodeShape ;
              sh:class brick:Heating_Zone_Air_Temperature_Setpoint ;
              sh:property hpfs:temperature-setpoint_Kelvin, hpfs:temperature-setpoint_ref .
            hpfs:temperature-setpoint_Kelvin a sh:PropertyShape ;
              sh:hasValue unit:Kelvin ;
              sh:minCount 1 ;
              sh:path qudt:hasUnit .
            hpfs:temperature-setpoint_ref a sh:PropertyShape ;
                sh:minCount 1 ;
                sh:path ref:hasExternalReference .",
          naturalLanguage="en"
            "<cdl_instance_name> is a temperature heating setpoint input")));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TZonHeaSetCom[nZones](
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Zone temperature setpoint command" annotation (Placement(transformation(
          extent={{320,32},{360,72}}), iconTransformation(extent={{320,18},{360,
            58}})),
            __cdl(semantic(
          metadataLanguage="Brick 1.3 text/turtle"
            "@prefix brick: <https://brickschema.org/schema/Brick#> .
            @prefix hpfs: <http://hpflex/shapes#> .
            @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
            @prefix sh: <http://www.w3.org/ns/shacl#> .
            @prefix qudt: <http://qudt.org/schema/qudt/> .
            @prefix ref: <https://brickschema.org/schema/Brick/ref#> .
            @prefix unit: <http://qudt.org/vocab/unit/> .
            hpfs:<cdl_instance_name> a rdfs:Class, sh:NodeShape ;
              sh:class brick:Heating_Zone_Air_Temperature_Setpoint ;
              sh:property hpfs:temperature-setpoint_Kelvin, hpfs:temperature-setpoint_ref .
            hpfs:temperature-setpoint_Kelvin a sh:PropertyShape ;
              sh:hasValue unit:Kelvin ;
              sh:minCount 1 ;
              sh:path qudt:hasUnit .
            hpfs:temperature-setpoint_ref a sh:PropertyShape ;
                sh:minCount 1 ;
                sh:path ref:hasExternalReference .",
          naturalLanguage="en"
            "<cdl_instance_name> is a temperature heating setpoint input")));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1[nZones](k=
        loaSheHeaAct)
    annotation (Placement(transformation(extent={{0,158},{20,178}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booScaRep1(nout=
        nZones) annotation (Placement(transformation(extent={{-158,108},{-138,128}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaScaRep(nout=nZones)
    annotation (Placement(transformation(extent={{-130,-84},{-110,-64}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaScaRep1(nout=
        nZones)
    annotation (Placement(transformation(extent={{-130,-42},{-110,-22}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaScaRep2(nout=
        nZones)
    annotation (Placement(transformation(extent={{-130,-142},{-110,-122}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaScaRep3(nout=
        nZones)
    annotation (Placement(transformation(extent={{-128,-200},{-108,-180}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract subt[nZones]
    annotation (Placement(transformation(extent={{-64,68},{-44,88}})));
  Subsequences.SelectSmallestTemperatureDifferenceOld temDifSelectionMinCooReb(
      nZones=nZones)
    annotation (Placement(transformation(extent={{116,-158},{136,-138}})));
  Subsequences.SelectLargestTemperatureDifferenceOld temDifSelectionMaxCooRat(
      nZones=nZones)
    annotation (Placement(transformation(extent={{116,-118},{136,-98}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TZonCooSetCom[nZones](
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Zone temperature setpoint command" annotation (Placement(transformation(
          extent={{320,-144},{360,-104}}), iconTransformation(extent={{320,-150},
            {360,-110}})),
            __cdl(semantic(
          metadataLanguage="Brick 1.3 text/turtle"
            "@prefix brick: <https://brickschema.org/schema/Brick#> .
            @prefix hpfs: <http://hpflex/shapes#> .
            @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
            @prefix sh: <http://www.w3.org/ns/shacl#> .
            @prefix qudt: <http://qudt.org/schema/qudt/> .
            @prefix ref: <https://brickschema.org/schema/Brick/ref#> .
            @prefix unit: <http://qudt.org/vocab/unit/> .
            hpfs:<cdl_instance_name> a rdfs:Class, sh:NodeShape ;
              sh:class brick:Cooling_Zone_Air_Temperature_Setpoint ;
              sh:property hpfs:temperature-setpoint_Kelvin, hpfs:temperature-setpoint_ref .
            hpfs:temperature-setpoint_Kelvin a sh:PropertyShape ;
              sh:hasValue unit:Kelvin ;
              sh:minCount 1 ;
              sh:path qudt:hasUnit .
            hpfs:temperature-setpoint_ref a sh:PropertyShape ;
                sh:minCount 1 ;
                sh:path ref:hasExternalReference .",
          naturalLanguage="en"
            "<cdl_instance_name> is a temperature cooling setpoint input")));
  Subsequences.OneZoneRatchetCooling single_zone_ratchet_cooling[nZones](
    samplePeriodRatchet=samplePeriodRatchet,
    samplePeriodRebound=samplePeriodRebound,
    TRatThreshold=TRatThreshold,
    TRat=TRat,
    TReb=TReb,
    reboundDuration=reboundDuration)
    annotation (Placement(transformation(extent={{244,-140},{294,-112}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZonCooSetCur[nZones](
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Current zone temperature setpoint" annotation (Placement(transformation(
          extent={{-320,-6},{-280,34}}),   iconTransformation(extent={{-320,-24},
            {-280,16}})),
            __cdl(semantic(
          metadataLanguage="Brick 1.3 text/turtle"
            "@prefix brick: <https://brickschema.org/schema/Brick#> .
            @prefix hpfs: <http://hpflex/shapes#> .
            @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
            @prefix sh: <http://www.w3.org/ns/shacl#> .
            @prefix qudt: <http://qudt.org/schema/qudt/> .
            @prefix ref: <https://brickschema.org/schema/Brick/ref#> .
            @prefix unit: <http://qudt.org/vocab/unit/> .
            hpfs:<cdl_instance_name> a rdfs:Class, sh:NodeShape ;
              sh:class brick:Cooling_Zone_Air_Temperature_Setpoint ;
              sh:property hpfs:temperature-setpoint_Kelvin, hpfs:temperature-setpoint_ref .
            hpfs:temperature-setpoint_Kelvin a sh:PropertyShape ;
              sh:hasValue unit:Kelvin ;
              sh:minCount 1 ;
              sh:path qudt:hasUnit .
            hpfs:temperature-setpoint_ref a sh:PropertyShape ;
                sh:minCount 1 ;
                sh:path ref:hasExternalReference .",
          naturalLanguage="en"
            "<cdl_instance_name> is a temperature cooling setpoint input")));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi2
                                                  [nZones]
    annotation (Placement(transformation(extent={{118,136},{138,156}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi3
                                                  [nZones]
    annotation (Placement(transformation(extent={{114,-82},{134,-62}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con[nZones](k=false)
    annotation (Placement(transformation(extent={{6,-58},{26,-38}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract subt1
                                                [nZones]
    annotation (Placement(transformation(extent={{-66,-108},{-46,-88}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con2[nZones](k=
        loaSheCooAct)
    annotation (Placement(transformation(extent={{-4,-176},{16,-156}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput occSta "occupancy status"
    annotation (Placement(transformation(extent={{-320,134},{-280,174}}),
        iconTransformation(extent={{-320,134},{-280,174}})),
            __cdl(semantic(
          metadataLanguage="Brick 1.3 text/turtle"
            "@prefix brick: <https://brickschema.org/schema/Brick#> .
            @prefix hpfs: <http://hpflex/shapes#> .
            @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
            @prefix sh: <http://www.w3.org/ns/shacl#> .
            @prefix qudt: <http://qudt.org/schema/qudt/> .
            @prefix ref: <https://brickschema.org/schema/Brick/ref#> .
            @prefix unit: <http://qudt.org/vocab/unit/> .
            hpfs:<cdl_instance_name> a rdfs:Class, sh:NodeShape ;
              sh:class brick:Occupancy_Sensor ;
              sh:property hpfs:occupancy_ref .
            hpfs:occupancy_ref a sh:PropertyShape ;
                sh:minCount 1 ;
                sh:path ref:hasExternalReference .",
          naturalLanguage="en"
            "<cdl_instance_name> is a temperature heating setpoint input")));
  Buildings.Controls.OBC.CDL.Logical.Sources.TimeTable loaShe(
    table=[0,0; loadShedHourStart,1; loadShedHourEnd,0; 24,0],
    timeScale=3600,
    period=86400)
    annotation (Placement(transformation(extent={{-208,108},{-188,128}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con3(k=loadShedTempAmount)
    annotation (Placement(transformation(extent={{-260,-142},{-240,-122}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract TZonHeaSetMin
    annotation (Placement(transformation(extent={{-190,-84},{-170,-64}})));
  Buildings.Controls.OBC.CDL.Reals.Add TZonCooSetMax
    annotation (Placement(transformation(extent={{-188,-142},{-168,-122}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal
                                          TZonHeaSetNom(realTrue=
        TZonHeaSetNomOcc, realFalse=TZonHeaSetNomUnocc)
    annotation (Placement(transformation(extent={{-240,-42},{-220,-22}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal
                                          TZonCooSetNom(realTrue=
        TZonCooSetNomOcc, realFalse=TZonCooSetNomUnocc)
    annotation (Placement(transformation(extent={{-240,-200},{-220,-180}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput Pel
    annotation (Placement(transformation(extent={{-320,-224},{-280,-184}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput Pel_limit
    annotation (Placement(transformation(extent={{-320,-282},{-280,-242}})));
  Buildings.Controls.OBC.CDL.Reals.Greater gre
    annotation (Placement(transformation(extent={{-218,-262},{-198,-242}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi[nZones]
    annotation (Placement(transformation(extent={{208,88},{228,108}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booScaRep2(nout=
        nZones) annotation (Placement(transformation(extent={{-154,-262},{-134,
            -242}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con4[nZones](k=false)
    annotation (Placement(transformation(extent={{126,26},{146,46}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi1[nZones]
    annotation (Placement(transformation(extent={{202,-70},{222,-50}})));
equation
  connect(reaScaRep1.y,single_zone_ratchet_heating. TZonHeaSetNom) annotation (
      Line(points={{-108,-32},{-34,-32},{-34,-18},{194,-18},{194,-2.2},{248,
          -2.2}},
        color={0,0,127}));
  connect(TZon,single_zone_ratchet_heating. TZon) annotation (Line(points={{-300,78},
          {-256,78},{-256,80},{-210,80},{-210,-2},{112,-2},{112,6},{194,6},{194,
          4.94},{248,4.94}},                    color={0,0,127}));
  connect(TZon, subt.u1) annotation (Line(points={{-300,78},{-252,78},{-252,48},
          {-110,48},{-110,84},{-66,84}}, color={0,0,127}));
  connect(subt.y, temDifSelectionMinHeaRat.TZonTemDif) annotation (Line(points={{-42,78},
          {16,78},{16,110.6},{116.621,110.6}},       color={0,0,127}));
  connect(subt.y, temDifSelectionMaxHeaReb.TZonTemDif) annotation (Line(points={{-42,78},
          {94,78},{94,80.6},{114.621,80.6}},             color={0,0,127}));
  connect(single_zone_ratchet_cooling.TZonCooSetCom, TZonCooSetCom) annotation (
     Line(points={{296,-116.06},{304,-116.06},{304,-116},{312,-116},{312,-124},
          {340,-124}},                                                color={0,
          0,127}));
  connect(single_zone_ratchet_heating.TZonSetHeaCom, TZonHeaSetCom) annotation (
     Line(points={{302,11.94},{304,11.94},{304,52},{340,52}}, color={0,0,127}));
  connect(con1.y, logSwi2.u2) annotation (Line(points={{22,168},{78,168},{78,146},
          {116,146}},
                    color={255,0,255}));
  connect(booScaRep1.y, logSwi2.u1) annotation (Line(points={{-136,118},{74,118},
          {74,154},{116,154}},
                             color={255,0,255}));
  connect(logSwi2.y, single_zone_ratchet_heating.loaShe) annotation (Line(
        points={{140,146},{188,146},{188,14},{194,14},{194,12.64},{248,12.64}},
                                                            color={255,0,255}));
  connect(logSwi3.y, single_zone_ratchet_cooling.loaShe) annotation (Line(
        points={{136,-72},{186,-72},{186,-115.36},{242,-115.36}},   color={255,
          0,255}));
  connect(con.y, logSwi2.u3) annotation (Line(points={{28,-48},{114,-48},{114,0},
          {110,0},{110,138},{116,138}},
                                      color={255,0,255}));
  connect(TZon, single_zone_ratchet_cooling.TZon) annotation (Line(points={{-300,78},
          {-286,78},{-286,46},{-64,46},{-64,-4},{86,-4},{86,-122},{152,-122},{
          152,-123.06},{242,-123.06}},        color={0,0,127}));
  connect(reaScaRep.y, single_zone_ratchet_heating.TZonHeaSetMin) annotation (
      Line(points={{-108,-74},{62,-74},{62,0.32},{248,0.32}},
        color={0,0,127}));
  connect(reaScaRep2.y, single_zone_ratchet_cooling.TZonCooSetMax) annotation (
      Line(points={{-108,-132},{-106,-132.58},{242,-132.58}},
                     color={0,0,127}));
  connect(reaScaRep3.y, single_zone_ratchet_cooling.TZonCooSetNom) annotation (
      Line(points={{-106,-190},{184,-190},{184,-140},{182,-140},{182,-135.1},{
          242.2,-135.1}},                                             color={0,
          0,127}));
  connect(TZonHeaSetCur, single_zone_ratchet_heating.TZonHeaSetCur) annotation (
     Line(points={{-300,46},{-148,46},{-148,-8},{-2,-8},{-2,2.7},{248,2.7}},
        color={0,0,127}));
  connect(TZonCooSetCur, single_zone_ratchet_cooling.TZonCooSetCur) annotation (
     Line(points={{-300,14},{-252,14},{-252,-88},{-196,-88},{-196,-116},{-36,
          -116},{-36,-130},{144,-130},{144,-128},{182,-128},{182,-125.3},{242,
          -125.3}},
        color={0,0,127}));
  connect(temDifSelectionMaxHeaReb.yAcnFla, single_zone_ratchet_heating.rebSig)
    annotation (Line(points={{137.379,76},{186,76},{186,8.3},{248,8.3}}, color=
          {255,0,255}));
  connect(single_zone_ratchet_heating.reach_TZonHeaSetMin,
    temDifSelectionMinHeaRat.uIgnFla) annotation (Line(points={{302,2.42},{302,
          4},{310,4},{310,124},{100,124},{100,100.2},{116.621,100.2}}, color={
          255,0,255}));
  connect(single_zone_ratchet_heating.reach_TZonHeaSetNom,
    temDifSelectionMaxHeaReb.uIgnFla) annotation (Line(points={{302,-0.52},{312,
          -0.52},{312,-30},{94,-30},{94,70.2},{114.621,70.2}}, color={255,0,255}));
  connect(temDifSelectionMinCooReb.yAcnFla, single_zone_ratchet_cooling.rebSig)
    annotation (Line(points={{137.379,-147.8},{146,-147.8},{146,-122},{182,-122},
          {182,-119.7},{242,-119.7}}, color={255,0,255}));
  connect(single_zone_ratchet_cooling.reach_TZonCooSetNom,
    temDifSelectionMinCooReb.uIgnFla) annotation (Line(points={{296,-128.52},{
          296,-128},{306,-128},{306,-164},{106,-164},{106,-153.8},{114.621,
          -153.8}}, color={255,0,255}));
  connect(temDifSelectionMaxCooRat.uIgnFla, single_zone_ratchet_cooling.reach_TZonCooSetMax)
    annotation (Line(points={{114.621,-113.8},{106,-113.8},{106,-94},{306,-94},
          {306,-125.58},{296,-125.58}}, color={255,0,255}));
  connect(TZonHeaSetCur, subt.u2) annotation (Line(points={{-300,46},{-148,46},{
          -148,72},{-66,72}},                     color={0,0,127}));
  connect(TZon, subt1.u1) annotation (Line(points={{-300,78},{-252,78},{-252,50},
          {-76,50},{-76,-92},{-68,-92}}, color={0,0,127}));
  connect(TZonCooSetCur, subt1.u2) annotation (Line(points={{-300,14},{-252,14},
          {-252,-88},{-196,-88},{-196,-116},{-76,-116},{-76,-104},{-68,-104}},
                                color={0,0,127}));
  connect(subt1.y, temDifSelectionMaxCooRat.TZonTemDif)
    annotation (Line(points={{-44,-98},{102,-98},{102,-103.4},{114.621,-103.4}},
                                                             color={0,0,127}));
  connect(subt1.y, temDifSelectionMinCooReb.TZonTemDif) annotation (Line(points={{-44,-98},
          {16,-98},{16,-144},{88,-144},{88,-143.4},{114.621,-143.4}},
                                                      color={0,0,127}));
  connect(booScaRep1.y, logSwi3.u1) annotation (Line(points={{-136,118},{70,118},
          {70,-64},{112,-64}},
                             color={255,0,255}));
  connect(con.y, logSwi3.u3) annotation (Line(points={{28,-48},{36,-48},{36,-80},
          {112,-80}},             color={255,0,255}));
  connect(con2.y, logSwi3.u2) annotation (Line(points={{18,-166},{94,-166},{94,-72},
          {112,-72}},
        color={255,0,255}));
  connect(loaShe.y[1], booScaRep1.u) annotation (Line(points={{-186,118},{-160,118}},
                           color={255,0,255}));
  connect(TZonHeaSetNom.y, reaScaRep1.u) annotation (Line(points={{-218,-32},{-132,
          -32}},
        color={0,0,127}));
  connect(TZonHeaSetNom.y, TZonHeaSetMin.u1) annotation (Line(points={{-218,-32},
          {-202,-32},{-202,-68},{-192,-68}},                         color={0,0,
          127}));
  connect(con3.y, TZonHeaSetMin.u2) annotation (Line(points={{-238,-132},{-200,-132},
          {-200,-80},{-192,-80}},   color={0,0,127}));
  connect(TZonHeaSetMin.y, reaScaRep.u) annotation (Line(points={{-168,-74},{-132,
          -74}},
        color={0,0,127}));
  connect(TZonCooSetNom.y, reaScaRep3.u) annotation (Line(points={{-218,-190},{-130,
          -190}},                                              color={0,0,127}));
  connect(TZonCooSetNom.y, TZonCooSetMax.u2) annotation (Line(points={{-218,-190},
          {-208,-190},{-208,-138},{-190,-138}},                         color={0,
          0,127}));
  connect(con3.y, TZonCooSetMax.u1) annotation (Line(points={{-238,-132},{-200,-132},
          {-200,-126},{-190,-126}}, color={0,0,127}));
  connect(TZonCooSetMax.y, reaScaRep2.u) annotation (Line(points={{-166,-132},{-132,
          -132}},                       color={0,0,127}));
  connect(occSta, TZonHeaSetNom.u) annotation (Line(points={{-300,154},{-270,154},
          {-270,-32},{-242,-32}}, color={255,0,255}));
  connect(occSta, TZonCooSetNom.u) annotation (Line(points={{-300,154},{-270,154},
          {-270,-190},{-242,-190}}, color={255,0,255}));
  connect(Pel, gre.u1) annotation (Line(points={{-300,-204},{-268,-204},{-268,
          -252},{-220,-252}}, color={0,0,127}));
  connect(Pel_limit, gre.u2) annotation (Line(points={{-300,-262},{-300,-260},{
          -220,-260}}, color={0,0,127}));
  connect(gre.y, booScaRep2.u)
    annotation (Line(points={{-196,-252},{-156,-252}}, color={255,0,255}));
  connect(booScaRep2.y, logSwi.u2) annotation (Line(points={{-132,-252},{-88,
          -252},{-88,-28},{-40,-28},{-40,-12},{0,-12},{0,12},{160,12},{160,98},
          {206,98}}, color={255,0,255}));
  connect(temDifSelectionMinHeaRat.yAcnFla, logSwi.u1) annotation (Line(points={{139.379,
          106.2},{192,106.2},{192,106},{206,106}},           color={255,0,255}));
  connect(logSwi.y, single_zone_ratchet_heating.ratSig) annotation (Line(points
        ={{230,98},{232,98},{232,10.54},{248,10.54}}, color={255,0,255}));
  connect(temDifSelectionMaxCooRat.yAcnFla, logSwi1.u1) annotation (Line(points={{137.379,
          -108},{144,-108},{144,-52},{200,-52}},          color={255,0,255}));
  connect(booScaRep2.y, logSwi1.u2) annotation (Line(points={{-132,-252},{164,
          -252},{164,-60},{200,-60}}, color={255,0,255}));
  connect(con4.y, logSwi.u3) annotation (Line(points={{148,36},{192,36},{192,90},
          {206,90}}, color={255,0,255}));
  connect(con4.y, logSwi1.u3) annotation (Line(points={{148,36},{170,36},{170,
          -68},{200,-68}}, color={255,0,255}));
  connect(logSwi1.y, single_zone_ratchet_cooling.ratSig) annotation (Line(
        points={{224,-60},{238,-60},{238,-117.46},{242,-117.46}}, color={255,0,
          255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-280,
            -300},{320,220}},
        grid={2,2})),                                            Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-280,-300},{320,
            220}},
        grid={2,2})),
    Documentation(info="<html>
<p><span style=\"font-family: Arial; font-size: 9pt;\">This is a multiple zone ratchet model that can dynamically adjust how many zones are in the system. It also includes an input of the current building load to decide whether to ratchet a zone&apos;s setpoint or not.</span></p>
<p><span style=\"font-family: Arial; font-size: 9pt;\">Basically, the model dynamically adjusts how fast the zone cooling setpoint is ratchated up based on the number of zones, the length of the DF event, and the amount of temperature delta that the cooling setpoint is allowed to change. For example, if we have 10 zones, the DF event lasts for 2 hours, and the temperature delta is 5 degF, if the ratchet amount is 1 degF and one zone at each iteration, then we need 50 iterations for all 10 zones to raise the zone cooling setpoint by 5degF. I specifically say that, all zones should have its zone cooling setpoint raised by 5 degF during the first one-third of 2 hours (0.67 hours, or 40 minutes). Thus, the ratcheting frequency (aka the time period between 2 consecutive iterations) would be 0.8 minutes / iteration (= 40 minutes / 50 iterations). </span></p>
<p><span style=\"font-family: Arial; font-size: 9pt;\">For rebound, using the same example, we need 50 iterations for all 10 zones to reduce the zone cooling setpoint by 5degF. If we specify that the total time for rebound is 1 hour, then the rebounding frequency should be 1.2 minutes / iteration (=60 minutes / 50 iterations).</span></p>
</html>"));
end MultipleZoneRatchetLoadResponse;
