within cdl_models.Move.ZoneSetpointControl;
block SingleTemperatureSetpoint "Single temperature setpoint"

  parameter Real delTSetShe=1
    "Temperature setpoint change amount for the load-shed mode";

  parameter Real delTSetReb=-1
    "Temperature setpoint change amount for the load-rebound mode";

  parameter Real delTSetSheTho(min=0)=0.5
    "Threshold of zone temperature setpoint difference below which the zone temperature setpoint change for the load-shed mode is activated. This is an absolute value, so it is always positive";

  parameter Real samPerPre(unit="s")=300
    "Sample period for the pre-cool or pre-heat mode";
  parameter Real samPerBas(unit="s")=300
    "Sample period for the baseline mode";
  parameter Real samPerShe(unit="s")=300
    "Sample period for the load-shed mode";
  parameter Real samPerReb(unit="s")=300
    "Sample period for the load-rebound mode";
  parameter Boolean setMod=true
    "Type of setpoint. True for heating, false for cooling";

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TCur "current zone temperature"
    annotation (Placement(transformation(extent={{-190,-12},{-150,28}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetTarPre "setpoint target for precool or preheat"
    annotation (Placement(transformation(extent={{-192,-106},{-152,-66}}),
        iconTransformation(extent={{-192,-106},{-152,-66}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetBas "baseline setpoint"
    annotation (Placement(transformation(extent={{-192,-204},{-152,-164}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetCur "current setpoint"
    annotation (Placement(transformation(extent={{-190,-54},{-150,-14}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetTarShe "setpoint target for load shed"
    annotation (Placement(transformation(extent={{-192,-156},{-152,-116}}),
        iconTransformation(extent={{-192,-156},{-152,-116}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput
                           have_pri "have priority"
    annotation (Placement(transformation(extent={{-190,60},{-150,100}}),
        iconTransformation(extent={{-190,60},{-150,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uMod
    "setpoint mode; 0 = normal; -1 = precool or preheat; 1 = ratchet; 2 = rebound"
    annotation (Placement(transformation(extent={{-190,24},{-150,64}}),
        iconTransformation(extent={{-190,24},{-150,64}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSetCom "setpoint command"
    annotation (Placement(transformation(extent={{250,-90},{290,-50}}),
        iconTransformation(extent={{250,-90},{290,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput reach_TSetTarShe annotation (Placement(
        transformation(extent={{250,-20},{290,20}}),iconTransformation(extent={{250,-20},
            {290,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput reach_TSetBas annotation (Placement(
        transformation(extent={{250,-170},{290,-130}}),iconTransformation(
          extent={{250,-156},{290,-116}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput reach_TSetTarPre annotation (Placement(
        transformation(extent={{250,44},{290,84}}),  iconTransformation(extent={{250,44},
            {290,84}})));
  Generic.SetpointMultipleStepChange setShe(delSet=delTSetShe, samPer=samPerShe)
    annotation (Placement(transformation(extent={{162,-34},{182,-14}})));
  Generic.SetpointMultipleStepChange setReb(delSet=delTSetReb, samPer=samPerReb)
    annotation (Placement(transformation(extent={{182,-114},{202,-94}})));
  Buildings.Controls.OBC.DemandFlexibility.Generic.SetpointSingleStepChange setPre(samPer=samPerPre)
    annotation (Placement(transformation(extent={{170,80},{190,100}})));
  Buildings.Controls.OBC.CDL.Discrete.Sampler setNom(samplePeriod=samPerBas)
    annotation (Placement(transformation(extent={{170,48},{190,68}})));
  cdl_models.Move.ZoneSetpointControl.Subsequences.ModeSelection modeSelection
    annotation (Placement(transformation(extent={{216,-78},{236,-58}})));

  Buildings.Controls.OBC.CDL.Reals.Subtract sub
    annotation (Placement(transformation(extent={{-56,-8},{-36,12}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr(t=-1*delTSetSheTho)
    annotation (Placement(transformation(extent={{-16,-20},{4,0}})));
  Buildings.Controls.OBC.CDL.Reals.LessThreshold lesThr(t=delTSetSheTho)
    annotation (Placement(transformation(extent={{-16,16},{4,36}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi
    annotation (Placement(transformation(extent={{60,0},{80,20}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con(k=setMod)
    annotation (Placement(transformation(extent={{18,0},{38,20}})));
  Buildings.Controls.OBC.CDL.Logical.And and2
    annotation (Placement(transformation(extent={{122,8},{142,28}})));

equation
  connect(have_pri, setPre.have_pri) annotation (Line(points={{-170,80},{28,80},
          {28,97.1852},{168.667,97.1852}},
                                  color={255,0,255}));
  connect(have_pri, setReb.have_pri) annotation (Line(points={{-170,80},{-74,80},
          {-74,-98},{78,-98},{78,-97.8462},{180.667,-97.8462}},
                              color={255,0,255}));
  connect(setShe.reach_uSetBas,reach_TSetBas)  annotation (Line(points={{183.333,
          -29.2308},{198,-29.2308},{198,-86},{210,-86},{210,-150},{270,-150}},
                                                 color={255,0,255}));
  connect(setShe.reach_uSetTar,reach_TSetTarShe)
    annotation (Line(points={{183.333,-18.1538},{244,-18.1538},{244,0},{270,0}},
                                                          color={255,0,255}));
  connect(TSetCur, setReb.uSetCur) annotation (Line(points={{-170,-34},{38,-34},
          {38,-101.385},{180.667,-101.385}},
                                  color={0,0,127}));
  connect(TSetCur, setShe.uSetCur) annotation (Line(points={{-170,-34},{140,-34},
          {140,-21.3846},{160.667,-21.3846}},
                                  color={0,0,127}));
  connect(TSetBas,setPre.uSetBas)  annotation (Line(points={{-172,-184},{-126,
          -184},{-126,86},{168,86},{168,86.0741},{168.667,86.0741}},
                                                color={0,0,127}));
  connect(TSetTarShe, setShe.uSetTar) annotation (Line(points={{-172,-136},{
          -116,-136},{-116,-52},{150,-52},{150,-26},{160.667,-26}},
                                color={0,0,127}));
  connect(TSetTarShe, setReb.uSetTar) annotation (Line(points={{-172,-136},{-56,
          -136},{-56,-106},{180.667,-106}},
                                  color={0,0,127}));
  connect(TSetTarPre, setPre.uSetTar) annotation (Line(points={{-172,-86},{-136,
          -86},{-136,89.7778},{168.667,89.7778}},
                                 color={0,0,127}));
  connect(uMod, modeSelection.uMod) annotation (Line(points={{-170,44},{-24,44},
          {-24,50},{86,50},{86,-60.6667},{214.261,-60.6667}}, color={255,127,0}));
  connect(setPre.ySetCom, modeSelection.uPre) annotation (Line(points={{191.333,
          91.1111},{210,91.1111},{210,-64.1667},{214.261,-64.1667}}, color={0,0,
          127}));
  connect(setNom.y,modeSelection.uBas)  annotation (Line(points={{192,58},{204,
          58},{204,-67.3333},{214.261,-67.3333}}, color={0,0,127}));
  connect(setReb.ySetCom, modeSelection.uReb) annotation (Line(points={{203.333,
          -104},{203.333,-74.5},{214.261,-74.5}}, color={0,0,127}));
  connect(modeSelection.y, TSetCom) annotation (Line(points={{237.739,-68},{244,
          -68},{244,-70},{270,-70}}, color={0,0,127}));
  connect(TCur, sub.u1) annotation (Line(points={{-170,8},{-58,8}},
                             color={0,0,127}));
  connect(TSetCur, sub.u2) annotation (Line(points={{-170,-34},{-84,-34},{-84,
          -4},{-58,-4}},                color={0,0,127}));
  connect(sub.y, lesThr.u) annotation (Line(points={{-34,2},{-28,2},{-28,26},{
          -18,26}},          color={0,0,127}));
  connect(sub.y, greThr.u) annotation (Line(points={{-34,2},{-28,2},{-28,-10},{
          -18,-10}},         color={0,0,127}));
  connect(con.y, logSwi.u2) annotation (Line(points={{40,10},{58,10}},
                            color={255,0,255}));
  connect(lesThr.y, logSwi.u1) annotation (Line(points={{6,26},{58,26},{58,18}},
                                      color={255,0,255}));
  connect(greThr.y, logSwi.u3) annotation (Line(points={{6,-10},{58,-10},{58,2}},
                  color={255,0,255}));
  connect(have_pri, and2.u1) annotation (Line(points={{-170,80},{-36,80},{-36,
          64},{106,64},{106,18},{120,18}},
                                      color={255,0,255}));
  connect(logSwi.y, and2.u2) annotation (Line(points={{82,10},{120,10}},
                    color={255,0,255}));
  connect(and2.y, setShe.have_pri)
    annotation (Line(points={{144,18},{152,18},{152,-17.8462},{160.667,-17.8462}},
                                                          color={255,0,255}));
  connect(setPre.reach_uSetTar, reach_TSetTarPre) annotation (Line(points={{191.333,
          96.4444},{244,96.4444},{244,64},{270,64}},
                                              color={255,0,255}));
  connect(reach_TSetTarPre, reach_TSetTarPre)
    annotation (Line(points={{270,64},{270,64}}, color={255,0,255}));
  connect(setPre.uSetCur, TSetCur) annotation (Line(points={{168.667,93.4815},{
          168,93.4815},{168,94},{-84,94},{-84,-34},{-170,-34}}, color={0,0,127}));
  connect(setNom.u,TSetBas)  annotation (Line(points={{168,58},{-106,58},{-106,
          -184},{-172,-184}}, color={0,0,127}));
  connect(TSetBas,setReb.uSetBas)  annotation (Line(points={{-172,-184},{-28,
          -184},{-28,-110},{76,-110},{76,-110.154},{180.667,-110.154}}, color={
          0,0,127}));
  connect(TSetBas,setShe.uSetBas)  annotation (Line(points={{-172,-184},{-28,
          -184},{-28,-30.1538},{160.667,-30.1538}}, color={0,0,127}));
  connect(setShe.ySetCom, modeSelection.uShe) annotation (Line(points={{183.333,
          -24},{192,-24},{192,-70},{214.261,-70},{214.261,-70.6667}}, color={0,
          0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false,
        extent={{-150,-200},{250,120}},
        grid={2,2})),                                            Diagram(
        coordinateSystem(preserveAspectRatio=false,
        extent={{-150,-200},{250,120}},
        grid={2,2})),
    Documentation(info="<html>
<p>This is a sequence that brings the full suite of control for a single zone temperature setpoint. It can be either a heating zone temperature setpoint or a cooling zone temperature setpoint. </p>
<p>The demand flexibility mode of the system, represented by the input variable <code>uMod</code>, include the pre-cool/pre-heat mode (<code>uMod</code> = -1), the baseline mode (<code>uMod</code> = 0), the load-shed mode (<code>uMod</code> = 1), and the load-rebound mode (<code>uMod</code> = 2).</p>
<p>The <code>have_pri</code> boolean input variable specifies whether the setpoint change operation will be executed or not. This is useful in multiple-zone or multiple-equipment scenarios where there is a need to prioritize which zone or equipment will go through the setpoint change. </p>
<p>If <code>has_pri</code> = <code>false</code>, the output variable <code>TSetCom</code> will take the value of the input variable <code>TSetCur</code>.</p>
<p>If <code>has_pri</code> = <code>true</code> and <code>uMod</code> = -1, the output variable <code>TSetCom</code> will take the value of the input variable <code>TSetTarPre</code>. This operation is executed every <code>samPerPre</code> seconds.</p>
<p>If <code>has_pri</code> = <code>true</code> and <code>uMod</code> = 0, the output variable <code>TSetCom</code> will take the value of the input variable <code>TSetBas</code>. This operation is executed every <code>samPerBas</code> seconds.</p>
<p>If <code>has_pri</code> = <code>true</code> and <code>uMod</code> = 1, there are specific elements in this sequence that checks whether a zone&apos;s actual zone temperature difference has reached a zone temperature difference threshold (<code>delTSetSheTho</code>) for changing zone setpoints. On one hand, the threshold <code>delTSetSheTho</code> always takes positive values. On the other hand, a zone&apos;s actual zone temperature difference is defined as the current zone temperature minus the current zone temperature heating or cooling setpoint. </p>
<p>For heating mode and the heating setpoint, if the actual zone temperature difference is less than the threshold <code>delTSetSheTho</code>, the condition to perform load-shed operation will be met. For cooling mode and the cooling setpoint, if the actual zone temperature difference is more than the negative of the threshold <code>delTSetSheTho</code>, the condition to perform load-shed operation will be met. </p>
<p>If the condition to perform load-shed operation is met, the output variable <code>TSetCom</code> will take the value <code>TSetCur + delTSetShe</code>, limited by the range between the input variable <code>TSetBas</code> and the input variable <code>TSetTarShe</code>. If the condition to perform load-shed operation is not met, the output variable <code>TSetCom</code> will take the value <code>TSetCur</code>. This operation is executed every <code>samPerShe</code> seconds.</p>
<p>If <code>has_pri </code> = <code>true</code> and <code>uMod</code> = 2, the output variable <code>TSetCom</code> will take the value <code>TSetCur + delTSetReb</code>, limited by the range between the input variable <code>TSetBas</code> and the input variable <code>TSetTarShe</code>. This operation is executed every <code>samPerReb</code> seconds.</p>
<p><br>Output variables also include boolean flags that specify whether the current setpoint has reached the baseline setpoint <code>reach_TSetBas</code> or the target setpoints <code>reach_TSetTarShe</code> and <code>reach_TSetTarReb</code>. </p>
</html>",
        revisions="<html>
<ul>
<li>
April 03, 2026, by Weiping Huang:<br/>
First implementation.
</li>

</ul>
</html>"));
end SingleTemperatureSetpoint;
